---
url: https://blog.cloudflare.com/fr-fr/major-data-center-power-failure-again-cloudflare-code-orange-tested/
title: Coupure de courant (encore une) dans un datacenter essentiel : test de Cloudflare Code Orange | Le blog Cloudflare
method: scrapling+scrapegraph
fetched_at: 2026-10-08T07:43:18.660083+00:00
---

# Coupure de courant (encore une) dans un datacenter essentiel : test de Cloudflare Code Orange | Le blog Cloudflare

> Source: https://blog.cloudflare.com/fr-fr/major-data-center-power-failure-again-cloudflare-code-orange-tested/

[Blog](https://blog.cloudflare.com/fr-fr/)

[Analyse post-incident](https://blog.cloudflare.com/fr-fr/tag/post-mortem/)[Panne](https://blog.cloudflare.com/fr-fr/tag/outage/)

2 tagsAfficher 2 tags

  * Tags de l’article
  * [Analyse post-incident](https://blog.cloudflare.com/fr-fr/tag/post-mortem/)[Panne](https://blog.cloudflare.com/fr-fr/tag/outage/)
  * Toutes les étiquettes
  * Tags correspondants
  * Aucun tag trouvé
  * [1.1.1.1](https://blog.cloudflare.com/fr-fr/tag/1-1-1-1/)
  * [Acquisitions](https://blog.cloudflare.com/fr-fr/tag/acquisitions/)
  * [Protection avancée contre les attaques DDoS](https://blog.cloudflare.com/fr-fr/tag/advanced-ddos/)
  * [État de préparation aux agents](https://blog.cloudflare.com/fr-fr/tag/agent-readiness/)
  * [Agents](https://blog.cloudflare.com/fr-fr/tag/agents/)
  * [Agents Week](https://blog.cloudflare.com/fr-fr/tag/agents-week/)
  * [IA](https://blog.cloudflare.com/fr-fr/tag/ai/)
  * [AI Bots (FR)](https://blog.cloudflare.com/fr-fr/tag/ai-bots/)
  * [AI Gateway (FR)](https://blog.cloudflare.com/fr-fr/tag/ai-gateway/)
  * [Recherche par IA](https://blog.cloudflare.com/fr-fr/tag/ai-search/)
  * [AI Week](https://blog.cloudflare.com/fr-fr/tag/ai-week/)
  * [AI-SPM](https://blog.cloudflare.com/fr-fr/tag/ai-spm/)
  * [Always Online (FR)](https://blog.cloudflare.com/fr-fr/tag/always-online/)
  * [AMD (FR)](https://blog.cloudflare.com/fr-fr/tag/amd/)
  * [Données analytiques](https://blog.cloudflare.com/fr-fr/tag/analytics/)
  * [Anonymous (FR)](https://blog.cloudflare.com/fr-fr/tag/anonymous/)
  * [Anycast (FR)](https://blog.cloudflare.com/fr-fr/tag/anycast/)
  * [API](https://blog.cloudflare.com/fr-fr/tag/api/)
  * [Sécurité des API](https://blog.cloudflare.com/fr-fr/tag/api-security/)
  * [Sécurité des applications](https://blog.cloudflare.com/fr-fr/tag/application-security/)
  * [Services pour applications](https://blog.cloudflare.com/fr-fr/tag/application-services/)
  * [Athenian Project (FR)](https://blog.cloudflare.com/fr-fr/tag/athenian-project/)
  * [Attaques](https://blog.cloudflare.com/fr-fr/tag/attacks/)
  * [Automatisation](https://blog.cloudflare.com/fr-fr/tag/automation/)
  * [Awards (FR)](https://blog.cloudflare.com/fr-fr/tag/awards/)
  * [AWS](https://blog.cloudflare.com/fr-fr/tag/aws/)
  * [Bêta](https://blog.cloudflare.com/fr-fr/tag/beta/)
  * [Semaine anniversaire](https://blog.cloudflare.com/fr-fr/tag/birthday-week/)
  * [Gestion des bots](https://blog.cloudflare.com/fr-fr/tag/bot-management/)
  * [Botnet (FR)](https://blog.cloudflare.com/fr-fr/tag/botnet/)
  * [Bots](https://blog.cloudflare.com/fr-fr/tag/bots/)
  * [Browser Rendering](https://blog.cloudflare.com/fr-fr/tag/browser-rendering/)
  * [Browser Run](https://blog.cloudflare.com/fr-fr/tag/browser-run/)
  * [Bug Bounty (FR)](https://blog.cloudflare.com/fr-fr/tag/bug-bounty/)
  * [Cache](https://blog.cloudflare.com/fr-fr/tag/cache/)
  * [CASB](https://blog.cloudflare.com/fr-fr/tag/casb/)
  * [Réseau de diffusion de contenu (CDN)](https://blog.cloudflare.com/fr-fr/tag/cdn/)
  * [Certificate Authority (FR)](https://blog.cloudflare.com/fr-fr/tag/certificate-authority/)
  * [Certification](https://blog.cloudflare.com/fr-fr/tag/certification/)
  * [China (FR)](https://blog.cloudflare.com/fr-fr/tag/china/)
  * [CIO Week](https://blog.cloudflare.com/fr-fr/tag/cio-week/)
  * [CISA (FR)](https://blog.cloudflare.com/fr-fr/tag/cisa/)
  * [Sans client](https://blog.cloudflare.com/fr-fr/tag/clientless/)
  * [Cloud Email Security](https://blog.cloudflare.com/fr-fr/tag/cloud-email-security/)
  * [Cloudflare Access](https://blog.cloudflare.com/fr-fr/tag/cloudflare-access/)
  * [Cloudflare Calls](https://blog.cloudflare.com/fr-fr/tag/cloudflare-calls/)
  * [Cloudflare for Startups](https://blog.cloudflare.com/fr-fr/tag/cloudflare-for-startups/)
  * [Cloudflare Gateway](https://blog.cloudflare.com/fr-fr/tag/gateway/)
  * [Cloudflare One](https://blog.cloudflare.com/fr-fr/tag/cloudflare-one/)
  * [Cloudflare Pages](https://blog.cloudflare.com/fr-fr/tag/cloudflare-pages/)
  * [Cloudflare Queues](https://blog.cloudflare.com/fr-fr/tag/cloudflare-queues/)
  * [Cloudflare Tunnel](https://blog.cloudflare.com/fr-fr/tag/cloudflare-tunnel/)
  * [Cloudflare Workers](https://blog.cloudflare.com/fr-fr/tag/workers/)
  * [Cloudflare Zero Trust](https://blog.cloudflare.com/fr-fr/tag/cloudflare-zero-trust/)
  * [Cloudforce One](https://blog.cloudflare.com/fr-fr/tag/cloudforce-one/)
  * [Code Orange](https://blog.cloudflare.com/fr-fr/tag/code-orange/)
  * [Coinbase](https://blog.cloudflare.com/fr-fr/tag/coinbase/)
  * [Conformité](https://blog.cloudflare.com/fr-fr/tag/compliance/)
  * [Compression](https://blog.cloudflare.com/fr-fr/tag/compression/)
  * [Connectivity (FR)](https://blog.cloudflare.com/fr-fr/tag/connectivity/)
  * [Intégration cloud & cloud de connectivité](https://blog.cloudflare.com/fr-fr/tag/connectivity-cloud/)
  * [Services aux consommateurs](https://blog.cloudflare.com/fr-fr/tag/consumer-services/)
  * [Conteneurs](https://blog.cloudflare.com/fr-fr/tag/containers/)
  * [Journée de l'indépendance du contenu](https://blog.cloudflare.com/fr-fr/tag/content-independence-day/)
  * [Contexte](https://blog.cloudflare.com/fr-fr/tag/context/)
  * [Crawler Hints](https://blog.cloudflare.com/fr-fr/tag/crawler-hints/)
  * [CrowdStrike (FR)](https://blog.cloudflare.com/fr-fr/tag/crowdstrike/)
  * [Crypto Week (FR)](https://blog.cloudflare.com/fr-fr/tag/crypto-week/)
  * [Cryptographie](https://blog.cloudflare.com/fr-fr/tag/cryptography/)
  * [D1](https://blog.cloudflare.com/fr-fr/tag/d1/)
  * [Data Catalog](https://blog.cloudflare.com/fr-fr/tag/data-catalog/)
  * [Data Localization (FR)](https://blog.cloudflare.com/fr-fr/tag/data-localization/)
  * [Data Localization Suite (FR)](https://blog.cloudflare.com/fr-fr/tag/data-localization-suite/)
  * [Data Privacy Day (FR)](https://blog.cloudflare.com/fr-fr/tag/data-privacy-day/)
  * [Base de données](https://blog.cloudflare.com/fr-fr/tag/database/)
  * [Attaques DDoS](https://blog.cloudflare.com/fr-fr/tag/ddos/)
  * [Alertes d'attaques DDoS](https://blog.cloudflare.com/fr-fr/tag/ddos-alerts/)
  * [Rapports DDoS](https://blog.cloudflare.com/fr-fr/tag/ddos-reports/)
  * [Analyse approfondie](https://blog.cloudflare.com/fr-fr/tag/deep-dive/)
  * [Documentation destinée aux développeurs](https://blog.cloudflare.com/fr-fr/tag/developer-documentation/)
  * [Plateforme pour développeurs](https://blog.cloudflare.com/fr-fr/tag/developer-platform/)
  * [Developer Week](https://blog.cloudflare.com/fr-fr/tag/developer-week/)
  * [Développeurs](https://blog.cloudflare.com/fr-fr/tag/developers/)
  * [DevOps (FR)](https://blog.cloudflare.com/fr-fr/tag/devops/)
  * [Digital Experience Monitoring (FR)](https://blog.cloudflare.com/fr-fr/tag/digital-experience-monitoring/)
  * [Diversity (FR)](https://blog.cloudflare.com/fr-fr/tag/diversity/)
  * [DLP](https://blog.cloudflare.com/fr-fr/tag/dlp/)
  * [DMARC (FR)](https://blog.cloudflare.com/fr-fr/tag/dmarc/)
  * [DNS](https://blog.cloudflare.com/fr-fr/tag/dns/)
  * [DNS Flood (FR)](https://blog.cloudflare.com/fr-fr/tag/dns-flood/)
  * [Dogfooding (FR)](https://blog.cloudflare.com/fr-fr/tag/dogfooding/)
  * [DoH (FR)](https://blog.cloudflare.com/fr-fr/tag/doh/)
  * [Durable Objects](https://blog.cloudflare.com/fr-fr/tag/durable-objects/)
  * [Early Hints (FR)](https://blog.cloudflare.com/fr-fr/tag/early-hints/)
  * [EC2 (FR)](https://blog.cloudflare.com/fr-fr/tag/ec2/)
  * [Sécurité des e-mails](https://blog.cloudflare.com/fr-fr/tag/email-security/)
  * [Emissions](https://blog.cloudflare.com/fr-fr/tag/emissions/)
  * [Ingénierie](https://blog.cloudflare.com/fr-fr/tag/engineering/)
  * [Entropie](https://blog.cloudflare.com/fr-fr/tag/entropy/)
  * [Fancy Bear (FR)](https://blog.cloudflare.com/fr-fr/tag/fancy-bear/)
  * [Forrester](https://blog.cloudflare.com/fr-fr/tag/forrester/)
  * [Foundation DNS (FR)](https://blog.cloudflare.com/fr-fr/tag/foundation-dns/)
  * [Lettre des fondateurs](https://blog.cloudflare.com/fr-fr/tag/founders-letter/)
  * [France (FR)](https://blog.cloudflare.com/fr-fr/tag/france/)
  * [Fraude](https://blog.cloudflare.com/fr-fr/tag/fraud/)
  * [Free (FR)](https://blog.cloudflare.com/fr-fr/tag/free/)
  * [Freedom of Speech (FR)](https://blog.cloudflare.com/fr-fr/tag/freedom-of-speech/)
  * [Front-end](https://blog.cloudflare.com/fr-fr/tag/front-end/)
  * [full-stack](https://blog.cloudflare.com/fr-fr/tag/full-stack/)
  * [Gartner (FR)](https://blog.cloudflare.com/fr-fr/tag/gartner/)
  * [Gatebot (FR)](https://blog.cloudflare.com/fr-fr/tag/gatebot/)
  * [GDPR (FR)](https://blog.cloudflare.com/fr-fr/tag/gdpr/)
  * [Disponibilité générale](https://blog.cloudflare.com/fr-fr/tag/general-availability/)
  * [IA générative](https://blog.cloudflare.com/fr-fr/tag/generative-ai/)
  * [Geo Key Manager (FR)](https://blog.cloudflare.com/fr-fr/tag/geo-key-manager/)
  * [Germany (FR)](https://blog.cloudflare.com/fr-fr/tag/germany/)
  * [GitHub](https://blog.cloudflare.com/fr-fr/tag/github/)
  * [Google Cloud](https://blog.cloudflare.com/fr-fr/tag/google-cloud/)
  * [HTTP2 (FR)](https://blog.cloudflare.com/fr-fr/tag/http2/)
  * [Hyperdrive](https://blog.cloudflare.com/fr-fr/tag/hyperdrive/)
  * [impact](https://blog.cloudflare.com/fr-fr/tag/impact/)
  * [Impact Week (FR)](https://blog.cloudflare.com/fr-fr/tag/impact-week/)
  * [Intel](https://blog.cloudflare.com/fr-fr/tag/intel/)
  * [Interconnection](https://blog.cloudflare.com/fr-fr/tag/interconnection/)
  * [Performances d'Internet](https://blog.cloudflare.com/fr-fr/tag/internet-performance/)
  * [Qualité d'Internet](https://blog.cloudflare.com/fr-fr/tag/internet-quality/)
  * [Coupure d'Internet](https://blog.cloudflare.com/fr-fr/tag/internet-shutdown/)
  * [Trafic Internet](https://blog.cloudflare.com/fr-fr/tag/internet-traffic/)
  * [Tendances Internet](https://blog.cloudflare.com/fr-fr/tag/internet-trends/)
  * [JAMstack (FR)](https://blog.cloudflare.com/fr-fr/tag/jamstack/)
  * [Jengo (FR)](https://blog.cloudflare.com/fr-fr/tag/jengo/)
  * [Killnet (FR)](https://blog.cloudflare.com/fr-fr/tag/killnet/)
  * [Amérique latine](https://blog.cloudflare.com/fr-fr/tag/latin-america/)
  * [LavaRand](https://blog.cloudflare.com/fr-fr/tag/lavarand/)
  * [Lazarus Group (FR)](https://blog.cloudflare.com/fr-fr/tag/lazarus-group/)
  * [La vie chez Cloudflare](https://blog.cloudflare.com/fr-fr/tag/life-at-cloudflare/)
  * [Lisbonne](https://blog.cloudflare.com/fr-fr/tag/lisbon/)
  * [LLM](https://blog.cloudflare.com/fr-fr/tag/llm/)
  * [Log4J (FR)](https://blog.cloudflare.com/fr-fr/tag/log4j/)
  * [Log4Shell (FR)](https://blog.cloudflare.com/fr-fr/tag/log4shell/)
  * [Logs (FR)](https://blog.cloudflare.com/fr-fr/tag/logs/)
  * [MCP](https://blog.cloudflare.com/fr-fr/tag/mcp/)
  * [Meris (FR)](https://blog.cloudflare.com/fr-fr/tag/meris/)
  * [Microsoft Azure (FR)](https://blog.cloudflare.com/fr-fr/tag/microsoft-azure/)
  * [Mirai](https://blog.cloudflare.com/fr-fr/tag/mirai/)
  * [Mobile (FR)](https://blog.cloudflare.com/fr-fr/tag/mobile/)
  * [Model Context Protocol,](https://blog.cloudflare.com/fr-fr/tag/model-context-protocol/)
  * [Multi-Cloud (FR)](https://blog.cloudflare.com/fr-fr/tag/multi-cloud/)
  * [MySQL](https://blog.cloudflare.com/fr-fr/tag/mysql/)
  * [NaaS (FR)](https://blog.cloudflare.com/fr-fr/tag/naas/)
  * [Network Interconnect (FR)](https://blog.cloudflare.com/fr-fr/tag/network-interconnect/)
  * [Network Protection (FR)](https://blog.cloudflare.com/fr-fr/tag/network-protection/)
  * [Services réseau](https://blog.cloudflare.com/fr-fr/tag/network-services/)
  * [NGINX](https://blog.cloudflare.com/fr-fr/tag/nginx/)
  * [Notifications (FR)](https://blog.cloudflare.com/fr-fr/tag/notifications/)
  * [Bureaux](https://blog.cloudflare.com/fr-fr/tag/offices/)
  * [Olympics (FR)](https://blog.cloudflare.com/fr-fr/tag/olympics/)
  * [Panne](https://blog.cloudflare.com/fr-fr/tag/outage/)
  * [Partenaires](https://blog.cloudflare.com/fr-fr/tag/partners/)
  * [PCI Certified (FR)](https://blog.cloudflare.com/fr-fr/tag/pci-certified/)
  * [Peering (FR)](https://blog.cloudflare.com/fr-fr/tag/peering/)
  * [Performances](https://blog.cloudflare.com/fr-fr/tag/performance/)
  * [Phishing](https://blog.cloudflare.com/fr-fr/tag/phishing/)
  * [Pipelines](https://blog.cloudflare.com/fr-fr/tag/pipelines/)
  * [Politique et juridique](https://blog.cloudflare.com/fr-fr/tag/policy/)
  * [Portugal](https://blog.cloudflare.com/fr-fr/tag/portugal/)
  * [Analyse post-incident](https://blog.cloudflare.com/fr-fr/tag/post-mortem/)
  * [Le post-quantique](https://blog.cloudflare.com/fr-fr/tag/post-quantum/)
  * [Confidentialité](https://blog.cloudflare.com/fr-fr/tag/privacy/)
  * [Nouveautés produits](https://blog.cloudflare.com/fr-fr/tag/product-news/)
  * [Projet Galileo](https://blog.cloudflare.com/fr-fr/tag/project-galileo/)
  * [Project Safekeeping (FR)](https://blog.cloudflare.com/fr-fr/tag/project-safekeeping/)
  * [Python (FR)](https://blog.cloudflare.com/fr-fr/tag/python/)
  * [Queues](https://blog.cloudflare.com/fr-fr/tag/queues/)
  * [R2 Super Slurper](https://blog.cloudflare.com/fr-fr/tag/r2-super-slurper/)
  * [Radar](https://blog.cloudflare.com/fr-fr/tag/cloudflare-radar/)
  * [Radar API (FR)](https://blog.cloudflare.com/fr-fr/tag/radar-api/)
  * [Éléments aléatoires](https://blog.cloudflare.com/fr-fr/tag/randomness/)
  * [Attaques avec demande de rançon](https://blog.cloudflare.com/fr-fr/tag/ransom-attacks/)
  * [Rapid Reset (FR)](https://blog.cloudflare.com/fr-fr/tag/rapid-reset/)
  * [Rate Limiting (FR)](https://blog.cloudflare.com/fr-fr/tag/rate-limiting/)
  * [Reading List (FR)](https://blog.cloudflare.com/fr-fr/tag/reading-list/)
  * [Temps réel](https://blog.cloudflare.com/fr-fr/tag/real-time/)
  * [Regional Services (FR)](https://blog.cloudflare.com/fr-fr/tag/regional-services/)
  * [Serveur d'inscription](https://blog.cloudflare.com/fr-fr/tag/registrar/)
  * [Recherche](https://blog.cloudflare.com/fr-fr/tag/research/)
  * [REvil (FR)](https://blog.cloudflare.com/fr-fr/tag/revil/)
  * [Gestion des risques](https://blog.cloudflare.com/fr-fr/tag/risk-management/)
  * [Routing (FR)](https://blog.cloudflare.com/fr-fr/tag/routing/)
  * [Rust](https://blog.cloudflare.com/fr-fr/tag/rust/)
  * [Saas (FR)](https://blog.cloudflare.com/fr-fr/tag/saas/)
  * [Sécurité SaaS](https://blog.cloudflare.com/fr-fr/tag/saas-security/)
  * [Sable (FR)](https://blog.cloudflare.com/fr-fr/tag/sable/)
  * [Sandbox](https://blog.cloudflare.com/fr-fr/tag/sandbox/)
  * [SASE](https://blog.cloudflare.com/fr-fr/tag/sase/)
  * [SDK](https://blog.cloudflare.com/fr-fr/tag/sdk/)
  * [Passerelle web sécurisée](https://blog.cloudflare.com/fr-fr/tag/secure-web-gateway/)
  * [Sécurité](https://blog.cloudflare.com/fr-fr/tag/security/)
  * [Centre de sécurité](https://blog.cloudflare.com/fr-fr/tag/security-center/)
  * [Security Posture (FR)](https://blog.cloudflare.com/fr-fr/tag/security-posture/)
  * [Gestion du niveau de sécurité](https://blog.cloudflare.com/fr-fr/tag/security-posture-management/)
  * [Security Service Edge (FR)](https://blog.cloudflare.com/fr-fr/tag/security-service-edge/)
  * [Security Week](https://blog.cloudflare.com/fr-fr/tag/security-week/)
  * [Serverless](https://blog.cloudflare.com/fr-fr/tag/serverless/)
  * [SIEM (FR)](https://blog.cloudflare.com/fr-fr/tag/siem/)
  * [SIM (FR)](https://blog.cloudflare.com/fr-fr/tag/sim/)
  * [South America (FR)](https://blog.cloudflare.com/fr-fr/tag/south-america/)
  * [Rapidité](https://blog.cloudflare.com/fr-fr/tag/speed/)
  * [Rapidité et fiabilité](https://blog.cloudflare.com/fr-fr/tag/speed-and-reliability/)
  * [Speed Week (FR)](https://blog.cloudflare.com/fr-fr/tag/speed-week/)
  * [Sports (FR)](https://blog.cloudflare.com/fr-fr/tag/sports/)
  * [SSE (FR)](https://blog.cloudflare.com/fr-fr/tag/sse/)
  * [Stockage](https://blog.cloudflare.com/fr-fr/tag/storage/)
  * [Sumo Logic (FR)](https://blog.cloudflare.com/fr-fr/tag/sumo-logic/)
  * [Supercloud (FR)](https://blog.cloudflare.com/fr-fr/tag/supercloud/)
  * [Sustainability (FR)](https://blog.cloudflare.com/fr-fr/tag/sustainability/)
  * [SYN Flood (FR)](https://blog.cloudflare.com/fr-fr/tag/syn-flood/)
  * [L’équipe](https://blog.cloudflare.com/fr-fr/tag/team/)
  * [Teams Dashboard (FR)](https://blog.cloudflare.com/fr-fr/tag/teams-dashboard/)
  * [Testing (FR)](https://blog.cloudflare.com/fr-fr/tag/testing/)
  * [Informations sur les menaces](https://blog.cloudflare.com/fr-fr/tag/threat-intelligence/)
  * [Opérations liées aux menaces](https://blog.cloudflare.com/fr-fr/tag/threat-operations/)
  * [Menaces](https://blog.cloudflare.com/fr-fr/tag/threats/)
  * [Tor (FR)](https://blog.cloudflare.com/fr-fr/tag/tor/)
  * [Transparence](https://blog.cloudflare.com/fr-fr/tag/transparency/)
  * [Tendances](https://blog.cloudflare.com/fr-fr/tag/trends/)
  * [Trust & Safety (FR)](https://blog.cloudflare.com/fr-fr/tag/trust-and-safety/)
  * [Serveur TURN](https://blog.cloudflare.com/fr-fr/tag/turn-server/)
  * [Vectorize (FR)](https://blog.cloudflare.com/fr-fr/tag/vectorize/)
  * [VoiP (FR)](https://blog.cloudflare.com/fr-fr/tag/voip/)
  * [Pare-feu WAF](https://blog.cloudflare.com/fr-fr/tag/waf/)
  * [Waiting Room (FR)](https://blog.cloudflare.com/fr-fr/tag/waiting-room/)
  * [WARP Connector (FR)](https://blog.cloudflare.com/fr-fr/tag/warp-connector/)
  * [WASM (FR)](https://blog.cloudflare.com/fr-fr/tag/wasm/)
  * [Pare-feu d'applications web](https://blog.cloudflare.com/fr-fr/tag/web-application-firewall/)
  * [WebAssembly (FR)](https://blog.cloudflare.com/fr-fr/tag/webassembly/)
  * [WebRTC](https://blog.cloudflare.com/fr-fr/tag/webrtc/)
  * [Workers AI](https://blog.cloudflare.com/fr-fr/tag/workers-ai/)
  * [Workers Launchpad](https://blog.cloudflare.com/fr-fr/tag/workers-launchpad/)
  * [Workers VPC](https://blog.cloudflare.com/fr-fr/tag/workers-vpc/)
  * [des flux de travail](https://blog.cloudflare.com/fr-fr/tag/workflows/)
  * [x402](https://blog.cloudflare.com/fr-fr/tag/x402/)
  * [Bilan de l'année](https://blog.cloudflare.com/fr-fr/tag/year-in-review/)
  * [Zero Day Threats (FR)](https://blog.cloudflare.com/fr-fr/tag/zero-day-threats/)
  * [Zero Trust](https://blog.cloudflare.com/fr-fr/tag/zero-trust/)
  * [Zero Trust Week (FR)](https://blog.cloudflare.com/fr-fr/tag/zero-trust-week/)



[Analyse post-incident](https://blog.cloudflare.com/fr-fr/tag/post-mortem/)[Panne](https://blog.cloudflare.com/fr-fr/tag/outage/)

8 avril 2024

# Coupure de courant (encore une) dans un datacenter essentiel : test de Cloudflare Code Orange

![Matthew Prince](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW44KQ4Z9PY1TR0ERGW96HZR.jpeg&w=64&h=64&f=webp&fit=cover&position=center)![John Graham-Cumming](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW47SEV81RPKWD16DDB0V03K.jpg&w=64&h=64&f=webp&fit=cover&position=center)![Jeremy Hartman](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW44YJSKH239C2RVYTF2NVMJ.jpeg&w=64&h=64&f=webp&fit=cover&position=center)

[Matthew Prince](https://blog.cloudflare.com/fr-fr/author/matthew-prince/), [John Graham-Cumming](https://blog.cloudflare.com/fr-fr/author/john-graham-cumming/) et [Jeremy Hartman](https://blog.cloudflare.com/fr-fr/author/jeremy-hartman/)

Lecture : 14 min.

Copier l'URL

Cet article est également disponible en [English](https://blog.cloudflare.com/major-data-center-power-failure-again-cloudflare-code-orange-tested/), [Deutsch](https://blog.cloudflare.com/de-de/major-data-center-power-failure-again-cloudflare-code-orange-tested/), [Español](https://blog.cloudflare.com/es-es/major-data-center-power-failure-again-cloudflare-code-orange-tested/), [日本語](https://blog.cloudflare.com/ja-jp/major-data-center-power-failure-again-cloudflare-code-orange-tested/), [한국어](https://blog.cloudflare.com/ko-kr/major-data-center-power-failure-again-cloudflare-code-orange-tested/), [繁體中文](https://blog.cloudflare.com/zh-tw/major-data-center-power-failure-again-cloudflare-code-orange-tested/) et [简体中文](https://blog.cloudflare.com/zh-cn/major-data-center-power-failure-again-cloudflare-code-orange-tested/).

![Major data center power failure \(again\): Cloudflare Code Orange tested](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW46VGZCPVYCWG151S8AMSR5.png&w=1800&h=1013&f=webp&fit=cover&position=center)![](data:image/bmp;base64,Qk32BAAAAAAAADYAAAAoAAAACAAAAAgAAAABABgAAAAAAMAAAAATCwAAEwsAAAAAAAAAAAAA/////v378PDw5ufs6Orx7vD38PL07e7q////+vv+5uny193t2eDy5Or46+/26+3t////+Pr/3eP2yNPwy9b12+T76O367O3x////+v3/3eX7xtP1ydf53Ob/6/D+7/H2////////6e//1d/71+P/6PD/9Pj/9/j7////////+v3/7PH/7vX/+f7/////////////////////////////////////////////////////////////////////////)

Voici une publication que je n'aurais jamais imaginé devoir écrire : moins de cinq mois après une coupure de courant dans l'un de nos principaux datacenters, l'incident s'est produit une nouvelle fois, précisément dans le même datacenter. C'est nul, et si vous vous demandez « Mais pourquoi continuent-ils à utiliser ce datacenter ? », je ne vous en voudrai pas. Nous nous posons la même question. Toutefois, voici le problème : au cours de ces cinq mois passés, si peu de choses ont changé dans ce datacenter, beaucoup de choses ont changé chez Cloudflare. Et, alors qu'il y a cinq mois de cela, l'arrêt d'un datacenter essentiel était vraiment problématique, cette fois, ça n'était pas le cas.

![](data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20viewBox%3D%220%200%201%201%22%3E%3Crect%20width%3D%221%22%20height%3D%221%22%20fill%3D%22rgb\(243%2C243%2C243\)%22%2F%3E%3C%2Fsvg%3E)![Major data center power failure \(again\): Cloudflare Code Orange tested](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW46X2ZVWXHBF1R9FMFWVDPB.png&w=715&h=402&f=webp&fit=cover&position=center)

Cet article explique, dans les grandes lignes, comment un datacenter à haute disponibilité a subi une coupure de courant pour la deuxième fois en cinq mois. Mais surtout, c'est le récit de la façon dont notre équipe a travaillé pour s'assurer que même si l'un de nos datacenters essentiels venait à subir une perte de courant, cela n'affecterait pas nos clients.

Le 2 novembre 2023, un de nos sites essentiels dans la région de Portland (Oregon, États-Unis), a subi une coupure de courant prolongée. L'incident s'est produit à la suite d'une série de défaillances en cascade, qui semblent avoir été causées par des opérations de maintenance réalisées par l'exploitant du réseau électrique, et ont entraîné un défaut de terre dans l'installation. La situation a ensuite été aggravée par une série d'incidents malheureux qui ont empêché le rétablissement du fonctionnement du site en temps opportun.

Si vous souhaitez lire tous les détails croustillants sur l'incident, vous pouvez les consulter [ici](https://blog.cloudflare.com/fr-fr/post-mortem-on-cloudflare-control-plane-and-analytics-outage-fr-fr/).

C'est une situation très problématique lorsqu'un datacenter subit une perte de courant totale, toutefois, c'est une situation à laquelle nous étions censés nous attendre. Malheureusement, malgré ces attentes, nous n'avions pas appliqué, à nos produits, un certain nombre d'exigences qui auraient permis de garantir la continuité de leur fonctionnement, en dépit d'une panne majeure.

C'était une erreur, et nous ne nous permettrions plus jamais de la commettre.

### Code Orange

L'incident a été suffisamment problématique pour que nous déclarions ce que nous avons appelé un incident « Code Orange ». Nous avons emprunté l'idée à Google qui, lorsque son activité est affectée par une menace existentielle, déclare un incident « Code Yellow » ou « Code Red », Et puisque notre logo est orange, nous avons légèrement modifié la formule.

Dans notre vision d'un Code Orange, la personne qui a supervisé l'incident (dans ce cas précis, notre SVP of Technical Operations, Jeremy Harman) serait habilitée à assigner n'importe quel technicien de notre équipe à ce qu'il considérait être le projet le plus prioritaire (à moins que nous ne déclarions entre-temps un Code Red, ce que nous avons fini par faire en raison d'un incident de piratage, et dont la priorité serait encore plus élevée. Si cela vous intéresse, vous pouvez en apprendre davantage à ce sujet [ici](https://blog.cloudflare.com/fr-fr/thanksgiving-2023-security-incident-fr-fr/)).

Après avoir remédié aux aspects les plus urgents de l'incident, Jeremy a rapidement trié les tâches les plus importantes à accomplir afin de veiller à préserver notre disponibilité élevée, même en cas de nouvelle défaillance catastrophique d'un datacenter principal. Et l'équipe s'est mise au travail.

### Comment nous sommes-nous débrouillés ?

![](data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20viewBox%3D%220%200%201%201%22%3E%3Crect%20width%3D%221%22%20height%3D%221%22%20fill%3D%22rgb\(243%2C243%2C243\)%22%2F%3E%3C%2Fsvg%3E)![BLOG-2394 Embedded Image - qijXnd](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW46QA26WYHM0XZ6K18ARK62.png&w=715&h=134&f=webp&fit=cover&position=center)

Nous ne nous attendions pas à subir un test réel aussi approfondi et rapide, mais les voies de l'univers sont impénétrables. Le mardi 26 mars, soit à peine cinq mois après l'incident initial, le même site a subi une autre panne de courant de grande ampleur. Nous examinerons ci-dessous les raisons de cette nouvelle panne, mais le plus important, c'est qu'elle a constitué un test parfait pour le travail accompli par notre équipe dans le cadre de l'incident Code Orange. Alors, quels ont été les résultats ?

Pour commencer, revoyons les fonctions assurées par les datacenters de Cloudflare à Portland. Comme nous l'avons décrit dans l'[article](https://blog.cloudflare.com/fr-fr/post-mortem-on-cloudflare-control-plane-and-analytics-outage-fr-fr/) publié le 2 novembre, le plan de contrôle de Cloudflare est principalement constitué de l'interface utilisateur qui permet à nos clients de piloter l'ensemble de nos services, parmi lesquels notre site web et notre API. En outre, les services sous-jacents qui fournissent les pipelines d'analyse de données et de journalisation sont principalement servis depuis ces installations.

Comme en novembre, nous avons immédiatement été alertés au sujet de la perte de connectivité avec notre datacenter PDX01. Contrairement au mois de novembre, en revanche, nous avons très rapidement su avec certitude que notre datacenter avait subi une panne de courant totale, ce qui nous a placés exactement dans la même situation que cinq mois auparavant. Après un test de coupure interne réalisé au mois de février, nous savions également de quelle manière nos systèmes devaient réagir. Nous avions passé des mois à nous préparer, à mettre à jour d'innombrables systèmes et à activer d'immenses volumes de capacité réseau et de serveurs. L'aboutissement de tout cela a été un test visant à prouver que le travail que nous avions accompli avait l'effet escompté, à savoir assurer un basculement automatique vers les installations redondantes.

Notre plan de contrôle se compose de centaines de services internes et notre objectif est qu'en cas de perte de connectivité avec l'un des trois datacenters essentiels de Portland, ces services continuent de fonctionner normalement dans les deux installations restantes, et que nous continuons à opérer principalement depuis Portland. Nous disposons de la capacité d'effectuer un basculement vers nos datacenters européens, au cas où nos datacenters à Portland deviendraient complètement indisponibles. Il s'agit toutefois d'un objectif secondaire, et ce n'est pas une chose à laquelle nous aspirons dans l'immédiat.

Le 26 mars 2024, à 14h58 UTC, le datacenter PDX01 a subi une panne de courant et nos systèmes ont commencé à réagir. À 15h05 UTC, nos API et nos tableaux de bord fonctionnaient normalement, sans intervention humaine. Au cours de ces derniers mois, notre objectif principal a été de nous assurer que nos clients soient toujours en mesure de configurer et d'utiliser leur service Cloudflare en cas de panne similaire. Certains services spécifiques ont nécessité une intervention humaine, et leur rétablissement a donc demandé un peu plus de temps, mais le mécanisme d'interface principal fonctionnait comme prévu.

Pour mieux détailler ce propos, lors de l'incident du 2 novembre 2023, le plan de contrôle des services suivants est devenu indisponible pendant au moins six heures, et plusieurs services ont été fonctionnellement impactés pendant plusieurs jours.

API et tableau de bordZero TrustMagic TransitSSLSSL for SaaSWorkersKVWaiting RoomÉquilibrage de chargePasserelle Zero TrustAccessPagesStreamImages

Lors de l'incident du 26 mars 2024, tous ces services étaient opérationnels quelques minutes seulement après la coupure de courant, et pour beaucoup d'entre eux, aucun effet préjudiciable n'a été observé pendant le basculement.

Le plan de données, qui gère le trafic que les clients de Cloudflare acheminent à travers nos quelque 300 datacenters, n'a pas été affecté.

Notre plateforme d'analyses de données, qui offre une vue sur le trafic des clients, a été affectée, et son fonctionnement n'a été entièrement rétabli que plus tard dans la journée. Il s'agissait d'un comportement attendu, car la plateforme d'analyses de données dépend du datacenter PDX01. À l'instar du plan de contrôle, nous avons commencé à développer une nouvelle capacité de fourniture de services d'analyses de données immédiatement après l'incident du 2 novembre 2023. Toutefois, en raison de l'ampleur des travaux, sa mise en œuvre demande un peu plus de temps. Nous avons travaillé aussi rapidement que possible pour supprimer cette dépendance, et nous prévoyons de finaliser ce travail dans un avenir proche.

Après avoir validé la fonctionnalité des services de notre plan de contrôle, nous devions, une fois encore, gérer la complexité du démarrage à froid d'un très grand datacenter. Cette activité avait demandé environ 72 heures en novembre, mais cette fois, nous sommes parvenus à la réaliser en 10 heures environ. Il reste encore du travail à accomplir pour accélérer encore ce processus à l'avenir, et nous allons continuer à affiner nos procédures, au cas où un incident similaire se reproduirait.

### Comment en sommes-nous arrivés là ?

![](data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20viewBox%3D%220%200%201%201%22%3E%3Crect%20width%3D%221%22%20height%3D%221%22%20fill%3D%22rgb\(243%2C243%2C243\)%22%2F%3E%3C%2Fsvg%3E)![BLOG-2394 Embedded Image - hxhZxI](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW48V6745CRXXBVP3QMS4HKS.png&w=715&h=127&f=webp&fit=cover&position=center)

Comme nous l'avons mentionné plus haut, la panne de courant survenue en novembre dernier nous a conduits à inaugurer Code Orange, une procédure qui nous permet de réorienter la plupart, voire l'ensemble de nos ressources techniques afin de résoudre le problème en cours en cas de crise ou d'incident important. Au cours des cinq derniers mois, nous avons réorienté l'ensemble des fonctions techniques non essentielles afin de prioriser l'assurance de la fiabilité de notre plan de contrôle.

Les équipes de tous nos services techniques ont travaillé ensemble afin d'assurer qu'à l'avenir, nos systèmes seraient plus résilients face à une défaillance similaire. Bien que l'incident du 26 mars ait été inattendu, il s'agissait d'un événement auquel nous nous étions préparés.

La différence la plus manifeste est la vitesse à laquelle les services du plan de contrôle et des API ont été rétablis. En l'absence de toute intervention humaine, il est redevenu possible de se connecter à Cloudflare et d'apporter des modifications à la configuration de la plateforme dans un délai de sept minutes après l'interruption de la connectivité avec PDX01. Cette efficacité était imputable aux efforts que nous avions réalisés pour déplacer toutes nos bases de données de configuration vers une topologie hautement disponible (HA, High Availability) et pré-provisionner une capacité suffisante pour absorber la perte de capacité. Plus de 100 bases de données présentes dans plus de 20 clusters de bases de données différents se sont simultanément déconnectées de l'installation affectée et ont assuré le rétablissement automatique des services. Il s'agissait en réalité de l'aboutissement de plus d'une année de travail, et nous réalisons désormais des tests hebdomadaires afin de pouvoir démontrer notre capacité à assurer un basculement efficace.

Les mises à jour de notre infrastructure Logpush constituent une autre amélioration significative. En novembre, l'arrêt du datacenter PDX01 nous a empêchés de transmettre les journaux à nos clients. Pendant l'événement Code Orange, nous avons investi dans le déploiement en disponibilité générale de l'infrastructure Logpush à haute disponibilité à Portland, et nous avons également créé une option de basculement actif à Amsterdam. Logpush a tiré parti de notre cluster Kubernetes massivement développé, qui couvre l'ensemble de nos installations à Portland et permet aux propriétaires de services de déployer avec fluidité des services haute disponibilité avec une résilience intégrée. En réalité, pendant notre exercice de simulation de chaos en février, nous avions identifié une faille dans notre déploiement haute disponibilité à Portland ; toutefois, les clients n'avaient pas été affectés, car l'infrastructure Logpush située à Amsterdam avait efficacement pris le relais. Pendant cet événement, nous avons constaté que les correctifs que nous avions appliqués depuis étaient efficaces, et nous avons pu transférer les journaux depuis la région de Portland.

Un certain nombre d'autres améliorations apportées à nos produits Stream et Zero Trust ont permis de limiter, voire d'annuler complètement l'impact de l'incident sur leur fonctionnement. Nos produits Stream, qui consomment une grande quantité de ressources informatiques pour assurer le transcodage de vidéos, ont pu être transférés avec fluidité vers notre installation d'Amsterdam, afin d'assurer la continuité des opérations. Des objectifs de disponibilité spécifiques aux services ont été assignés aux équipes, qui disposaient de différentes options pour les atteindre. Stream est un bon exemple d'un service qui a opté pour une architecture de résilience différente, mais a néanmoins été en mesure de remplir son rôle avec fluidité pendant cette panne. La vaste majorité des fonctionnalités de la solution de sécurité Zero Trust, qui avait également été affectée en novembre, a depuis été transférée vers nos centaines de datacenters, qui ont continué à fonctionner sans interruption pendant l'événement. En fin de compte, c'est la stratégie que nous incitons l'ensemble des produits Cloudflare à adopter, car nos [plus de 300 datacenters](https://www.cloudflare.com/network) offrent le niveau de disponibilité le plus élevé qui soit.

### Qu'est-il arrivé à l'alimentation électrique au sein du datacenter ?

![](data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20viewBox%3D%220%200%201%201%22%3E%3Crect%20width%3D%221%22%20height%3D%221%22%20fill%3D%22rgb\(243%2C243%2C243\)%22%2F%3E%3C%2Fsvg%3E)![BLOG-2394 Embedded Image - k9H2yC](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW46XVDPYH99SDGQNABZXQGH.png&w=715&h=127&f=webp&fit=cover&position=center)

Le 26 mars 2024, à 14h58 UTC, PDX01 a subi une coupure de courant totale au sein de l'infrastructure physique de Cloudflare, apparemment à la suite d'une défaillance simultanée de quatre tableaux de commutateurs détenus et exploités par Flexential, desservant l'ensemble des cages de Cloudflare. Cet incident a entraîné la désactivation des voies d'alimentation principales et redondantes dans l'ensemble de l'environnement. Pendant leur enquête, les ingénieurs de Flextential se sont concentrés sur un ensemble d'équipements appelés « tableaux de contrôle de circuit ». Les tableaux de contrôle de circuit sont semblables à un tableau électrique, constitué d'un coupe-circuit d'entrée principal et d'un ensemble de coupe-circuits de sortie, plus petits. Les ingénieurs de Flexential ont indiqué que l'infrastructure en amont des tableaux de contrôle de circuit (alimentation électrique, générateur, système d'alimentation sans coupure et unité de distribution d'énergie/transformateur) n'était pas affectée et continuait à fonctionner normalement. De même, l'infrastructure en aval des tableaux de contrôle de circuit, à l'image des tableaux de téléalimentation et des commutateurs connectés, n'était pas affectée, ce qui implique que la panne était isolée au niveau des tableaux de contrôle eux-mêmes.

L'évaluation initiale de la cause fondamentale des défaillances des tableaux de contrôle de circuit de Flexential a notamment révélé que la configuration incorrecte des paramètres de coordination des coupe-circuits au sein des tableaux de contrôle de circuit était l'un des facteurs ayant contribué à l'incident. Des réglages de déclenchement trop restrictifs peuvent entraîner une protection trop sensible contre les surintensités et, éventuellement, provoquer des déclenchements intempestifs des équipements. Dans notre cas, le réglage des coupe-circuits de Flexential au sein des quatre tableaux de contrôle de circuit était censément trop bas par rapport aux capacités électriques provisionnées en aval. Lorsqu'un ou plusieurs de ces coupe-circuits se sont déclenchés, une défaillance en cascade des autres tableaux de contrôle de circuit actifs s'est produite, entraînant une coupure totale de l'alimentation servant la cage de Cloudflare et d'autres cages également au sein de l'infrastructure partagée. Pendant le triage de l'incident, nous avons été informés que l'équipe responsable des installations de Flexential avait remarqué des paramètres de déclenchement incorrects, réinitialisé les tableaux de contrôle de circuit et les avait réglés aux valeurs attendues, ce qui a permis à notre équipe de démarrer nos serveurs de manière échelonnée et contrôlée. Nous ne savons pas quand ces paramètres ont été configurés ; en règle générale, ils sont configurés/ajustés lors de la procédure de mise en service d'un datacenter et/ou d'une étude de coordination des coupe-circuits, préalablement à l'installation des charges critiques du client.

### Et ensuite ?

![](data:image/svg+xml,%3Csvg%20xmlns%3D%22http%3A%2F%2Fwww.w3.org%2F2000%2Fsvg%22%20viewBox%3D%220%200%201%201%22%3E%3Crect%20width%3D%221%22%20height%3D%221%22%20fill%3D%22rgb\(243%2C243%2C243\)%22%2F%3E%3C%2Fsvg%3E)![BLOG-2394 Embedded Image - 1Z0L5W](https://blog.cloudflare.com/_image?href=https%3A%2F%2Fblog.cloudflare.com%2F_emdash%2Fapi%2Fmedia%2Ffile%2F01KW468NJJE7ASXJ5JEPTDNVZ9.png&w=715&h=127&f=webp&fit=cover&position=center)

Notre priorité absolue est de finaliser le programme de résilience de notre plateforme d'analyses de données. Les analyses de données sont plus que de simples jolis diagrammes affichés sur un tableau de bord. Si vous voulez consulter des informations sur le déroulement d'une attaque, les activités actuellement bloquées par un pare-feu ou même de l'état de Cloudflare Tunnel, vous avez besoin d'analyses de données. Nous avons la preuve que le modèle de résilience que nous adoptons fonctionne comme prévu ; cela demeure donc notre priorité absolue, et nous avons l'intention de continuer à le faire progresser aussi rapidement que possible.

Le redémarrage efficace de certains services nécessitait encore une intervention manuelle, et nous avons collecté des données et des informations exploitables pour chacun d'eux, afin de nous assurer qu'aucune action manuelle supplémentaire n'était nécessaire. Nous continuerons à réaliser des tests de coupure en production, afin de démontrer que l'ensemble de ces modifications et améliorations offrent la résilience attendue par nos clients.

Nous continuerons à travailler avec Flextential dans le cadre d'activités de suivi, afin d'élargir au maximum notre compréhension des procédures opérationnelles et d'évaluation du fournisseur. Bien que cet incident ait été limité à une seule installation, nous allons transformer cet exercice en un processus qui nous permettra d'obtenir une vision similaire de tous nos sites de datacenters essentiels.

Une fois encore, nous sommes vraiment désolés pour les répercussions sur nos clients, en particulier ceux qui dépendent d'Analytics Engine et n'ont pas pu accéder aux fonctionnalités du produit pendant l'incident. Notre travail au cours des quatre mois passés a produit les résultats attendus, et nous resterons absolument concentrés sur l'achèvement du travail restant.

Sur cette page

Discuter en ligne

[](https://news.ycombinator.com/submitlink?u=https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F&t=Coupure%20de%20courant%20%28encore%20une%29%20dans%20un%20datacenter%20essentiel%20%3A%20test%20de%20Cloudflare%20Code%20Orange)[](https://x.com/intent/post?text=Coupure+de+courant+%28encore+une%29+dans+un+datacenter+essentiel+%3A+test+de+Cloudflare+Code+Orange&url=https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F)[](https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F)[](https://bsky.app/intent/compose?text=Coupure+de+courant+%28encore+une%29+dans+un+datacenter+essentiel+%3A+test+de+Cloudflare+Code+Orange+https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F)[](https://mastodonshare.com/?text=Coupure+de+courant+%28encore+une%29+dans+un+datacenter+essentiel+%3A+test+de+Cloudflare+Code+Orange&url=https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F)[](https://www.threads.net/intent/post?text=Coupure+de+courant+%28encore+une%29+dans+un+datacenter+essentiel+%3A+test+de+Cloudflare+Code+Orange+https%3A%2F%2Fblog.cloudflare.com%2Ffr-fr%2Fmajor-data-center-power-failure-again-cloudflare-code-orange-tested%2F)

## Tags associés

[Analyse post-incident](https://blog.cloudflare.com/fr-fr/tag/post-mortem/)[Panne](https://blog.cloudflare.com/fr-fr/tag/outage/)

Suivre sur les réseaux sociaux

  * ![Cloudflare](https://blog.cloudflare.com/images/placeholder__cloudflare.png)Cloudflare

[](https://blog.cloudflare.com/rss/)[](https://x.com/Cloudflare)[](https://www.linkedin.com/company/cloudflare-inc-)[](https://www.youtube.com/cloudflare)[](https://instagram.com/cloudflare)[](https://github.com/cloudflare)[](https://bsky.app/profile/cloudflare.social)[](https://www.threads.com/@cloudflare)[](https://www.tiktok.com/@cloudflare)




## Abonnez-vous pour recevoir les notifications de nouveaux articles

Adresse e-mail

Nous ne partagerons jamais votre adresse e-mail.

S'abonner

Merci pour votre inscription ! Vérifiez votre boîte de réception pour confirmer.
